# 製品仕様書

**文書番号**: PS-PROD-001-REV4  
**製品名**: インバータ制御装置 IVC-3000  
**型番**: IVC-3000  
**発行日**: 2022-04-01  
**改訂日**: 2025-06-15  
**承認者**: 設計部 山本 部長  

---

## 1. 製品概要

IVC-3000は三相200V電源に対応した汎用インバータ制御装置です。工場の搬送コンベア、ポンプ、送風機など幅広いモータ駆動用途に使用できます。PWM方式により、モータの速度を0〜60Hzの範囲で無段階に制御します。

### 主な特徴

- **出力容量**: 7.5kW（200V三相）
- **小型・軽量筐体**: 業界最小クラス（幅150mm × 高さ300mm × 奥行150mm）
- **IP20保護等級**: 制御盤内取り付け標準対応
- **豊富な通信インターフェース**: RS-485、Modbus RTU 標準搭載
- **内蔵 PID 制御**: 外部センサによるフィードバック制御が可能

---

## 2. 電気的仕様

| 項目 | 仕様 |
|---|---|
| 入力電源電圧 | 三相 200-240V AC ±10% |
| 入力周波数 | 50/60Hz |
| 出力電圧 | 0〜入力電圧（三相）|
| 出力周波数 | 0.1〜60.0Hz（拡張: 最大80Hz） |
| 定格出力電流 | 30A |
| 出力電流精度 | ±5%（定格値に対して） |
| 出力電流過負荷耐量 | 150% × 60秒（定格値に対して） |
| 制御方式 | V/F制御（センサレスベクトル制御オプション） |
| 保護機能 | 過電流（35A）、過電圧（390V）、低電圧（170V）、過熱（冷却フィン85℃） |
| 効率 | 97%以上（定格時） |
| 力率 | 0.98以上（定格時） |

---

## 3. 機械的仕様

| 項目 | 仕様 |
|---|---|
| 外形寸法（W×H×D） | 150mm × 300mm × 150mm |
| 質量 | 8.5kg |
| 取付方式 | 壁面取付・DINレール取付（アダプタ使用） |
| 冷却方式 | 強制空冷（内蔵ファン） |
| 保護等級 | IP20 |
| 使用周囲温度 | -10〜+50℃（凍結なきこと） |
| 保存温度 | -20〜+70℃ |
| 使用周囲湿度 | 20〜90%RH（結露なきこと） |
| 使用標高 | 1000m以下 |
| 振動耐性 | 5.9m/s²（11〜55Hz） |

---

## 4. 通信・インターフェース仕様

| インターフェース | 仕様 |
|---|---|
| RS-485 | Modbus RTU、最大64ノード接続 |
| アナログ入力 | 0〜10V / 4〜20mA（周波数指令用）|
| アナログ出力 | 0〜10V（出力周波数・電流モニタ）|
| デジタル入力 | 6点（24V DC、フォトカプラ絶縁）|
| デジタル出力 | 2点（可変抵抗出力、250V/1A）|
| 操作パネル | 4桁 7セグ LED、6キー |

---

## 5. 適合規格

- **安全規格**: CE マーキング（Low Voltage Directive 2014/35/EU）
- **EMC 規格**: EN 61800-3 カテゴリ C2
- **JIS**: JIS C 61800-5-1
- **RoHS**: RoHS 指令 2011/65/EU 準拠

---

## 6. 梱包内容

1. インバータ本体（IVC-3000）× 1台
2. 取扱説明書 × 1部
3. 保証書 × 1部
4. 取付ネジセット × 1袋
5. 速結端子ブロック（予備）× 1組

---

## 7. 保証・メンテナンス

- **保証期間**: 購入日から2年間
- **推奨メンテナンス周期**: 2年ごとに冷却ファン点検・清掃
- **部品保有期間**: 製造終了後7年

---

## 8. 改訂履歴

| 版 | 日付 | 内容 |
|---|---|---|
| REV1 | 2022-04-01 | 初版発行 |
| REV2 | 2023-01-15 | 過熱保護温度を80℃→85℃に変更 |
| REV3 | 2024-03-10 | 振動耐性データを追記 |
| REV4 | 2025-06-15 | 適合規格を最新版に更新 |
